# Calibration & Validation Data Sources (`data/custom/`)

This document catalogs every primary data source (`source_id`) cited across the calibration and validation CSV files in `data/custom/`:

1. [`national_capacities.csv`](../data/custom/national_capacities.csv) — Installed generation and storage capacities (`MW`, `GWh` for pure and mixed pumped hydro storage energy, and `per_unit` for PHS round-trip efficiency) by carrier for Spain (`ES` National, `ES_peninsular`, `ES_baleares`, `ES_mainland_baleares`), Portugal (`PT`), and France (`FR`) in **2024** and **2025** (actuals), plus four 2023 wind/solar rows for the average-operating-capacity rule.
2. [`annual_demand.csv`](../data/custom/annual_demand.csv) — Annual electricity demand (`TWh`) for Spain (`ES`, `ES_peninsular`, `ES_baleares`, `ES_mainland_baleares`), Portugal (`PT`), and France (`FR`) in **2024** and **2025**.
3. [`chp.csv`](../data/custom/chp.csv) — Spanish cogeneration (`Cogeneración`) installed capacity (`MW`), annual electricity generation (`TWh`), and power-sector $\text{CO}_2$ emissions (`MtCO2` and `tCO2/MWh_el`) for **2023**, **2024**, and **2025**.
4. [`ntc.csv`](../data/custom/ntc.csv) — Commercial net transfer capacities (`MW`) for `ES-FR`, `ES-PT`, `ES-MA`, `ES1-ES4` (Peninsula–Balearic HVDC link), `FR-BE`, `FR-DE`, `FR-CH`, `FR-IT`, and `FR-GB` in **2024** and **2025**.
5. [`prices.csv`](../data/custom/prices.csv) — the 2024 EU ETS carbon price and TTF gas price, the study 2025 $\text{CO}_2$ price assumption (`70 EUR/tCO2`), 2025 fuel prices from `PyPSA/technology-data v0.15.0`, OMIE day-ahead electricity prices, and the Portuguese gas network premium (`1.10 EUR/MWh_th`, ERSE).
6. [`validation_2024_es.csv`](../data/custom/validation_2024_es.csv) — Complete 2024 Spanish electricity system validation benchmark: generation by technology (`TWh`), busbar demand (`TWh`), gross and net physical cross-border exchanges per border (`TWh`), power-sector $\text{CO}_2$ emissions by technology (`MtCO2`), and average day-ahead market price (`EUR/MWh`) across National (`ES`), Peninsular (`ES_peninsular`), Balearic (`ES_baleares`), and Modeled 2-Zone (`ES_mainland_baleares`) scopes.
7. [`fr_boundary_flows_2024.csv`](../data/custom/fr_boundary_flows_2024.csv) — Measured hourly French external border flows (GB, IT, CH, DE+BE; MW, positive = import into France), derived from the vendored RTE eCO2mix extract via `scripts/retrieve_fr_boundary_flows.py`.
8. [`pt_actuals.csv`](../data/custom/pt_actuals.csv) — Portuguese annual wind, hydro, and bioenergy generation (TWh) from Ember Yearly Electricity Data, used for the wind correction, hydro inflow, and biomass availability patches. The vendored extract covers the wind rows; the hydro and bioenergy values come from the same Ember release, cited by URL.
9. [`wind_correction.csv`](../data/custom/wind_correction.csv) — Fixed residual ERA5 onwind bias factors for `ES` (`1.187`) and `PT` (`2.053`), derived on the 2024 back-cast and applied in the 2025 case-study runs.
10. [`fr_nuclear_monthly_2024.csv`](../data/custom/fr_nuclear_monthly_2024.csv) — Monthly mean French nuclear output in 2024 (`MW`, eCO2mix via ODRE), the seasonal shape for the `fr_nuclear_profile` patch (normalized to the upstream annual availability factor, so annual energy capability is preserved).

---

## 1. Master Registry of `source_id` Entries

| `source_id` | Title | Publisher | Primary URL | Retrieval Date | License / Terms | Vendored File in `data/custom/sources/` | SHA-256 of Vendored File | Used In CSVs |
|---|---|---|---|---|---|---|---|---|
| `redeia_ise_2025_potencia_instalada` | *Informe del Sistema Eléctrico Español 2025 — Potencia instalada por tecnología y ámbito geográfico (2021–2025)* | Redeia / Red Eléctrica de España (REE) | `https://www.sistemaelectrico-ree.es/es/informe-del-sistema-electrico` | 2026-04-20 | Redeia Open Data / Attribution | `redeia_ise_2025_potencia_instalada.json` | `cd1245cd8f006993fb6f31231d131960cccff5d368fbc2cbe33d4e54777cb1ac` | `national_capacities.csv`, `chp.csv` |
| `redeia_ise_2025_potencia_autoconsumo` | *Informe del Sistema Eléctrico Español 2025 — Potencia instalada de autoconsumo fotovoltaico por CC.AA. (2021–2025)* | Redeia / Red Eléctrica de España (REE) | `https://www.sistemaelectrico-ree.es/es/informe-del-sistema-electrico` | 2026-04-20 | Redeia Open Data / Attribution | `redeia_ise_2025_potencia_autoconsumo.json` | `6adc1057bdb9399cb6332ca606cdf943638dca21a0148758763d5a9336229898` | `national_capacities.csv` |
| `redeia_ise_2025_evolucion_demanda` | *Informe del Sistema Eléctrico Español 2025 — Evolución de la demanda y generación por tecnología (2021–2025)* | Redeia / Red Eléctrica de España (REE) | `https://www.sistemaelectrico-ree.es/es/informe-del-sistema-electrico` | 2026-04-20 | Redeia Open Data / Attribution | `redeia_ise_2025_evolucion_demanda.json` | `1ea835860c675049fabb34d679b97a64e50d04bf83f97cc815962a4eefdbfc61` | `annual_demand.csv`, `chp.csv`, `validation_2024_es.csv` |
| `redeia_ise_2025_interconexiones` | *Informe del Sistema Eléctrico Español 2025 / Capacidades comerciales de interconexión internacional (ES-FR, ES-PT, ES-MA)* | Redeia / Red Eléctrica de España (REE) | `https://www.ree.es/es/actividades/gestor-de-la-red-y-transportista/interconexiones-internacionales` | 2026-04-20 | Redeia Open Data / Attribution | — (NTC values from REE's published commercial interconnection capacities at the URL; no distributable file) | — | `ntc.csv` |
| `redata_2024_estructura_generacion` | *REData API — Estructura de generación nacional 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/estructura-generacion?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_estructura_generacion.json` | `00828dff7d7a141725af3b38ad27c7e3211cad874d8d75a871b09575197a6506` | `validation_2024_es.csv`, `chp.csv` |
| `redata_2024_estructura_generacion_peninsular` | *REData API — Estructura de generación peninsular (`geo_id=8741`) 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/estructura-generacion?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year&geo_trunc=electric_system&geo_limit=peninsular&geo_ids=8741` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_estructura_generacion_peninsular.json` | `7359731ef0a8d9360331c69370a0cc569dd5b5dc407c8edfcd1e61ec6a9f5d73` | `validation_2024_es.csv`, `chp.csv` |
| `redata_2024_estructura_generacion_baleares` | *REData API — Estructura de generación Baleares (`geo_id=8743`) 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/estructura-generacion?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year&geo_trunc=electric_system&geo_limit=baleares&geo_ids=8743` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_estructura_generacion_baleares.json` | `3df88e743c8cb7c2d36f445c3738643e4bf2c40fa0a85e210266121bccf5551c` | `validation_2024_es.csv`, `chp.csv` |
| `redata_2024_demanda_evolucion` | *REData API — Evolución de la demanda nacional en barras de central 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/demanda/evolucion?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_demanda_evolucion.json` | `3a2dae49c2691c0bd96d1768b4f8c7e554e1cd6a6f1896267d3b3404dde74f5d` | `annual_demand.csv`, `validation_2024_es.csv` |
| `redata_2024_demanda_evolucion_peninsular` | *REData API — Evolución de la demanda peninsular (`geo_id=8741`) 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/demanda/evolucion?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year&geo_trunc=electric_system&geo_limit=peninsular&geo_ids=8741` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_demanda_evolucion_peninsular.json` | `c5520f49b7c1961f9571dfc783013c90431cb739dde9172536f762f3ba71b16c` | `annual_demand.csv`, `validation_2024_es.csv` |
| `redata_2024_demanda_evolucion_baleares` | *REData API — Evolución de la demanda Baleares (`geo_id=8743`) 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/demanda/evolucion?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year&geo_trunc=electric_system&geo_limit=baleares&geo_ids=8743` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_demanda_evolucion_baleares.json` | `26663aa084a4aba6495243ab249509ff66b87a4a67700b66d75d5bd0dbc823a4` | `annual_demand.csv`, `validation_2024_es.csv` |
| `redata_2024_frontera_fisicos` | *REData API — Intercambios físicos internacionales por frontera 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/intercambios/frontera-fisicos?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_frontera_fisicos.json` | `3214f5fb91b09abd99aabba3155fe998fe1c5899f51eccc9152691add372afe1` | `validation_2024_es.csv` |
| `redata_2024_intercambios_francia` | *REData API — Intercambios físicos frontera Francia 2024 (Exportación, Importación y Saldo, MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/intercambios/francia-frontera?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_intercambios_francia.json` | `51155917e938f66d7f78a365c31eb9b25bd95a59b3fe6767db0e4969faf491de` | `validation_2024_es.csv` |
| `redata_2024_intercambios_portugal` | *REData API — Intercambios físicos frontera Portugal 2024 (Exportación, Importación y Saldo, MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/intercambios/portugal-frontera?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_intercambios_portugal.json` | `632685eba153b765bdaf3bde9527136ac05a22215a3604da91a76d4073572668` | `validation_2024_es.csv` |
| `redata_2024_intercambios_marruecos` | *REData API — Intercambios físicos frontera Marruecos 2024 (Exportación, Importación y Saldo, MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/intercambios/marruecos-frontera?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_intercambios_marruecos.json` | `ee9912eb609d63da1f3b0e2f80eba88691eccfaf6c36d74ceb8e51dbb335a646` | `validation_2024_es.csv` |
| `redata_2024_intercambios_andorra` | *REData API — Intercambios físicos frontera Andorra 2024 (Exportación, Importación y Saldo, MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/intercambios/andorra-frontera?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_intercambios_andorra.json` | `e958d86a8832110ae8c88897ecffd29109f5c11c9a856bed9600e851d2a2de27` | `validation_2024_es.csv` |
| `redata_2024_enlace_baleares` | *REData API — Enlace submarino HVDC Península–Baleares 2024 (MWh)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/intercambios/enlace-baleares?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=year` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_enlace_baleares.json` | `30da423f8d9b62d5bbf36b7298c26d8d0b44cfa596f77006b504aefe041f1d61` | `ntc.csv`, `validation_2024_es.csv` |
| `redata_2023_emisiones_co2_mensual` | *REData API — Emisiones de CO2 asociadas a la generación nacional por tecnología 2023 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2023-01-01T00:00&end_date=2023-12-31T23:59&time_trunc=month` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2023_emisiones_co2_mensual.json` | `c91c20e230bc03b74648898b57df367184f85010a1cfbd87b9ca83be03e448d7` | `chp.csv` |
| `redata_2023_emisiones_co2_peninsular_mensual` | *REData API — Emisiones de CO2 asociadas a la generación peninsular (`geo_id=8741`) 2023 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2023-01-01T00:00&end_date=2023-12-31T23:59&time_trunc=month&geo_trunc=electric_system&geo_limit=peninsular&geo_ids=8741` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2023_emisiones_co2_peninsular_mensual.json` | `f6cdbf80fbf6c5ca14369e517ff1ac5208bf2ea7cc8f929a35a469657e3f6280` | `chp.csv` |
| `redata_2023_emisiones_co2_baleares_mensual` | *REData API — Emisiones de CO2 asociadas a la generación Baleares (`geo_id=8743`) 2023 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2023-01-01T00:00&end_date=2023-12-31T23:59&time_trunc=month&geo_trunc=electric_system&geo_limit=baleares&geo_ids=8743` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2023_emisiones_co2_baleares_mensual.json` | `15dda05ddfe233dd48122a9033934eb83fb9a878dda34a8cba22ef5c93f6bce0` | `chp.csv` |
| `redata_2024_emisiones_co2_mensual` | *REData API — Emisiones de CO2 asociadas a la generación nacional por tecnología 2024 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=month` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_emisiones_co2_mensual.json` | `93ba3158b3d181875e0105435b9db2f7ba889a0765306a4e226dfbbb9d12a2e3` | `validation_2024_es.csv`, `chp.csv` |
| `redata_2024_emisiones_co2_peninsular_mensual` | *REData API — Emisiones de CO2 asociadas a la generación peninsular (`geo_id=8741`) 2024 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=month&geo_trunc=electric_system&geo_limit=peninsular&geo_ids=8741` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_emisiones_co2_peninsular_mensual.json` | `3009c71b7968cbfd6d4e74ed211421050ec50afceeb121863227a78a1c2ab7cb` | `validation_2024_es.csv`, `chp.csv` |
| `redata_2024_emisiones_co2_baleares_mensual` | *REData API — Emisiones de CO2 asociadas a la generación Baleares (`geo_id=8743`) 2024 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2024-01-01T00:00&end_date=2024-12-31T23:59&time_trunc=month&geo_trunc=electric_system&geo_limit=baleares&geo_ids=8743` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2024_emisiones_co2_baleares_mensual.json` | `feddba1ccd963c7582d5fafde0d4a998d716b38bfad5624d3a537666e0c9263e` | `validation_2024_es.csv`, `chp.csv` |
| `redata_2025_emisiones_co2_mensual` | *REData API — Emisiones de CO2 asociadas a la generación nacional por tecnología 2025 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2025-01-01T00:00&end_date=2025-12-31T23:59&time_trunc=month` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2025_emisiones_co2_mensual.json` | `64d622a4817fc4525d7b387a86a59fc7bf81499d34f7848ab39bc7f9f1cadc95` | `chp.csv` |
| `redata_2025_emisiones_co2_peninsular_mensual` | *REData API — Emisiones de CO2 asociadas a la generación peninsular (`geo_id=8741`) 2025 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2025-01-01T00:00&end_date=2025-12-31T23:59&time_trunc=month&geo_trunc=electric_system&geo_limit=peninsular&geo_ids=8741` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2025_emisiones_co2_peninsular_mensual.json` | `e425dd79f63c47f0f3344e8b395e794bb1f0250a917fb27c7eed8b6ec8c52f36` | `chp.csv` |
| `redata_2025_emisiones_co2_baleares_mensual` | *REData API — Emisiones de CO2 asociadas a la generación Baleares (`geo_id=8743`) 2025 (tCO2 eq.)* | Red Eléctrica de España (REData API) | `https://apidatos.ree.es/es/datos/generacion/no-renovables-detalle-emisiones-CO2?start_date=2025-01-01T00:00&end_date=2025-12-31T23:59&time_trunc=month&geo_trunc=electric_system&geo_limit=baleares&geo_ids=8743` | 2026-04-20 | Redeia Open Data / Attribution | `redata_2025_emisiones_co2_baleares_mensual.json` | `bfb1bc225a99289edd3a5309dd844314d89191708a852ba2e0798672e6ea31c8` | `chp.csv` |
| `miteco_pniec_2023_2030` | *Actualización del Plan Nacional Integrado de Energía y Clima (PNIEC) 2023–2030 (Real Decreto 986/2024, BOE-A-2024-19885, Tabla 2.9 p. 122)* | Ministerio para la Transición Ecológica y el Reto Demográfico (MITECO) | `https://www.miteco.gob.es/content/dam/miteco/es/energia/files-1/pniec-2023-2030/PNIEC_2024_240924.pdf` | 2026-04-20 | Public Domain / BOE Official Publication | `miteco_pniec_2023_2030_240924.pdf` | `b8c3c30979827cccb0d833598374816a243d0c88597515a8d6130e8d7cc72a30` | `national_capacities.csv` |
| `jrc_hydro_power_database` | *JRC Hydro-power Plants Database (`jrc-hydro-power-plant-database.csv`, v10)* | European Commission Joint Research Centre (JRC) | `https://raw.githubusercontent.com/energy-modelling-toolkit/hydro-power-database/master/data/jrc-hydro-power-plant-database.csv` | 2026-04-20 | CC BY 4.0 | `jrc_hydro_power_plant_database.csv` | `62e9c5c2394b74183ff60be053c41ea28bb90035af5734a2712f0aaa76cba9e5` | `national_capacities.csv` |
| `huclin_2024_cajamar_almacenamiento` | *El rol de las tecnologías de almacenamiento en la transición energética hacia un sector eléctrico descarbonizado (Chaves, Huclin & Ramos 2025, IIT Comillas, Mediterráneo Económico 39, Tabla 3 p. 72 & p. 77, citing Huclin 2024)* | Fundación Cajamar / Instituto de Investigación Tecnológica (IIT), Universidad Pontificia Comillas | `https://www.publicacionescajamar.es/publicacionescajamar/public/pdf/publicaciones-periodicas/mediterraneo-economico/39/39-la-estrategia-para-la-transicion-energetica.pdf` | 2026-04-20 | Academic / Attribution | `cajamar_mediterraneo_economico_39_transicion_energetica.pdf` | `815709cc69a82a3f32be1a8fbd88748b9de578949e86915466ff81fb5366f71d` | `national_capacities.csv` |
| `ren_dados_tecnicos_2024` | *Dados Técnicos 2024 — Sistema Eletroprodutor Nacional (Potência instalada e consumo 2024)* | REN — Redes Energéticas Nacionais / APREN / DGEG | `https://datahub.ren.pt/` | 2026-04-20 | REN DataHub Attribution | — (Official REN 2024 summary statistics) | — | `national_capacities.csv`, `annual_demand.csv` |
| `ren_dados_tecnicos_2025` | *Dados Técnicos 2025 — Sistema Eletroprodutor Nacional (Potência instalada e consumo 2025)* | REN — Redes Energéticas Nacionais / APREN / DGEG | `https://datahub.ren.pt/` | 2026-04-20 | REN DataHub Attribution | — (Official REN 2025 summary statistics) | — | `national_capacities.csv`, `annual_demand.csv` |
| `ember_yearly_electricity_data` | *Yearly Electricity Data (Portugal wind generation and capacity extract)* | Ember | `https://ember-energy.org/data/yearly-electricity-data/` | 2026-10-18 | CC-BY-4.0 | `ember_yearly_pt_wind.csv` | `6f1e3405714efc2a79a8798abcdc26b8e0f09e74b2ed61d8be970b4babb2bb81` | `pt_actuals.csv` (vendored extract of the PRT wind rows; the hydro and bioenergy rows cite the same release by URL) |
| `rte_eco2mix_2024_exchanges` | *eCO2mix données nationales consolidées et définitives — échanges commerciaux par frontière, 2024* | RTE / ODRE open data | `https://odre.opendatasoft.com/explore/dataset/eco2mix-national-cons-def/` | 2026-10-18 | Licence Ouverte Etalab 2.0 / RTE | `eco2mix_national_cons_def_2024_exchanges.csv` | `73a4e9e1fbe680a4f732487b5cf53181a2f4774ef89593e91ae888a52aa4d4dd` | `fr_boundary_flows_2024.csv` (derived via `scripts/retrieve_fr_boundary_flows.py`: hourly means of half-hourly commercial exchanges; GB, IT, CH, DE+BE combined; positive = import into FR; ES excluded, modelled endogenously) |
| `erse_tep_gas_2025_2026` | *Tarifas e preços de gás para o ano gás 2025-2026 (UGS parcela I, Quadro 3-13; URT entrada/saída, Quadros 3-17/3-18; Tapada do Outeiro em salvaguarda de segurança de abastecimento, sec. 0.2.1)* | ERSE — Entidade Reguladora dos Serviços Energéticos | `https://www.erse.pt/media/ssbndzo1/tep-g%C3%A1s-2025-2026.pdf` | 2026-10-19 | ERSE public regulatory decision | `erse_tep_gas_2025_2026.pdf` | `1095a68eda84cf0a32fc0719036c1fd0d3e7e654838ba2e2bc822247597d0843` | `prices.csv`, `national_capacities.csv` |
| `rte_eco2mix_2024_nuclear` | *eCO2mix données nationales consolidées et définitives — production nucléaire mensuelle moyenne, 2024* | RTE / ODRE open data | `https://odre.opendatasoft.com/explore/dataset/eco2mix-national-cons-def/` | 2026-10-19 | Licence Ouverte Etalab 2.0 / RTE | `eco2mix_national_cons_def_2024_nuclear_monthly.json` | `9f0c860b84fb7854dbc58a1b9ced2376b6d8f9fe29d57f99e2fd111f23b7d353` | `fr_nuclear_monthly_2024.csv` |
| `rte_bilan_electrique_2024` | *Bilan électrique 2024 — Consommation, production et échanges (2024 figures as reported in the vendored Bilan 2025 document)* | RTE — Réseau de Transport d'Électricité | `https://analysesetdonnees.rte-france.com/bilan-electrique-2024/synthese` | 2026-04-20 | Licence Ouverte Etalab 2.0 / RTE | `rte_bilan_electrique_2025_principaux_resultats.pdf` | `40eae4b5d59da1d5096f0e0b562439e3c946b267749cb8ae16b1a967d55d10cc` | `annual_demand.csv` |
| `rte_bilan_electrique_2025` | *Bilan électrique 2025 — Principaux résultats (Consommation, parc installé 2024–2025, production et échanges)* | RTE — Réseau de Transport d'Électricité | `https://assets.rte-france.com/analyse-et-donnees/2026-03/BE2025%20-%20Principaux%20R%C3%A9sultats.pdf` | 2026-04-20 | Licence Ouverte Etalab 2.0 / RTE | `rte_bilan_electrique_2025_principaux_resultats.pdf` | `40eae4b5d59da1d5096f0e0b562439e3c946b267749cb8ae16b1a967d55d10cc` | `national_capacities.csv`, `annual_demand.csv` |
| `entsoe_tyndp_2024_ntc` | *ENTSO-E TYNDP 2024 — Reference Grid and Cross-Border Commercial Transfer Capacities (2024, 2025)* | ENTSO-E | `https://2024.entsos-tyndp-scenarios.eu/` | 2026-04-20 | CC BY 4.0 | — | — | `ntc.csv` |
| `icap_ets_2025` | *ICAP Allowance Price Explorer & Emissions Trading Worldwide Status Report 2025/2026 (EU ETS 2024–2025 EUA Spot/Auction Settlement)* | International Carbon Action Partnership (ICAP) / EEX | `https://icapcarbonaction.com/en/ets-prices` | 2026-04-20 | Attribution | — | — | `prices.csv` |
| `acer_gas_2024` | *ACER Gas Market Monitoring Report & Title Transfer Facility (TTF) Day-Ahead 2024–2025 Annual Average* | European Union Agency for the Cooperation of Energy Regulators (ACER) / ICE Endex | `https://www.acer.europa.eu/gas/market-monitoring-report` | 2026-04-20 | CC BY 4.0 (EU Agencies) | — | — | `prices.csv` |
| `omie_2024_informe_anual` | *Evolución del mercado de electricidad — Informe anual 2024 (Precio medio aritmético mercado diario España y Portugal)* | OMIE — Operador del Mercado Ibérico de Energía (Polo Español) | `https://www.omie.es/es/publicaciones/informe-anual` | 2026-04-20 | OMIE Public Market Data | — | — | `prices.csv`, `validation_2024_es.csv` |
| `omie_2025_informe_anual` | *Evolución del mercado de electricidad — Informe anual 2025 (Precio medio aritmético mercado diario España)* | OMIE — Operador del Mercado Ibérico de Energía (Polo Español) | `https://www.omie.es/es/publicaciones/informe-anual` | 2026-04-20 | OMIE Public Market Data | — | — | `prices.csv` |
| `iea_coal_2025` | *Coal 2025 — Prices and costs (CIF ARA 6 000 kcal/kg annual averages: USD 101/t in 2025, −10% y-o-y)* | International Energy Agency (IEA) | `https://www.iea.org/reports/coal-2025/prices-and-costs` | 2026-10-20 | CC BY 4.0 (IEA) | — | — | `prices.csv` |
| `pypsa_tech_data_v015_2025` | *PyPSA technology-data v0.15.0 — `costs_2025.csv` (2025 fuel cost assumptions, currency year 2025)* | PyPSA Contributors | `https://raw.githubusercontent.com/PyPSA/technology-data/v0.15.0/outputs/costs_2025.csv` | 2026-04-20 | MIT / CC BY 4.0 | `pypsa_technology_data_v0.15.0_costs_2025.csv` | `a4492c081545352d575474898c58524a4d5502c119fedefac7afe94f53afb683` | `prices.csv` |
| `study_assumption_user_confirmed` | *Study carbon-price assumption (2025 = 70 EUR/tCO2)* | Study authors (see `doc/decision_log.md`) | — | 2026-04-20 | Internal Study Assumption | — | — | `prices.csv` |
| `study_wind_backcast_2024` | *Residual ERA5 onwind bias factors (ES `1.187`, PT `2.053`), derived on the 2024 back-cast: cited 2024 generation over the modelled wy2024 fleet availability after resource classes* | Study authors (see `doc/validation_log.md`) | — | 2026-10-19 | Internal Study Derivation (reproducible via the wy2024 back-cast) | — | — | `wind_correction.csv` |

---

## 2. Spanish Pumped Hydro Storage (PHS) and Run-of-River (RoR) Characterization

A raw PyPSA-Eur build parameterizes Spanish pumped hydro (`PHS`) from the JRC Hydro-power Plants Database, which yields hundreds of hours of storage energy — comparable to seasonal natural-inflow reservoir dams rather than diurnal/weekly pumped storage — while run-of-river hydro (`ror`) comes out far below the Spanish small-hydro fleet.

Cross-referencing **Redeia (*Informe del Sistema Eléctrico 2025*)**, **MITECO (*PNIEC 2023–2030*, RD 986/2024)**, the **JRC Hydro-power Plants Database (`jrc_hydro_power_database`)**, and **Chaves, Huclin & Ramos (2025) / Huclin (2024) (`huclin_2024_cajamar_almacenamiento`, IIT Comillas, *Mediterráneo Económico 39*, Table 3 p. 72 & p. 77)** resolves this discrepancy:

1. **Exact origin of the `~4,000 GWh` JRC storage-energy artifact**:
   - In `jrc-hydro-power-plant-database.csv` (`jrc_hydro_power_database`), 15 Spanish plants are tagged `HPSS` (pumped storage), with total `storage_capacity_MWh = 3,956,590 MWh` (`3,956.59 GWh`).
   - However, **`3,897.12 GWh` (`98.5%` of the JRC total)** belongs to just **five open-loop mixed-PHS (`OLPSH` / *bombeo mixto*) plants whose upper reservoirs are massive multi-annual river-cascade dams**: *Villarino / Almendra* (`3,120.00 GWh`), *Valdecañas* (`664.00 GWh`), *Pintado* (`77.00 GWh`), *Aldeadávila* (`35.00 GWh`), plus *Guillena* (`1.12 GWh`).
   - Because the study models **mixed PHS (`2,687.0 MW`) inside `reservoir hydro` (`14,909.79 MW` in 2024, `14,890.81 MW` in 2025 for `ES_mainland_baleares`)** following Redeia's convention, only **pure PHS (`3,331.4 MW` in 2024/2025)** is modeled as a closed-loop `PHS` `StorageUnit`.
2. **Pure PHS Storage Energy (`GWh`), Pumping Capacity (`MW`), and Round-Trip Efficiency (`per_unit`)**:
   - **`huclin_2024_cajamar_almacenamiento` (Chaves, Huclin & Ramos 2025 / Huclin 2024, IIT Comillas, Table 3 p. 72 & p. 77)**:
     - Existing Spanish closed-loop pure PHS (`CLPSH` / *bombeo puro*): storage energy = **`120.000 GWh`** (`quality: sourced`; `~34.6–36.0 h` at full turbine output), pumping capacity = **`3,552.0 MW`** (`quality: sourced`), and round-trip cycle efficiency = **`0.750`** (`75.0%`, `quality: sourced`).
   - **`jrc_hydro_power_database` (JRC Plant-Level Head-Pond Sum)**:
     - Directly reported `storage_capacity_MWh` across the 5 Spanish pure-PHS plants with non-zero head-pond energy in JRC (*Cortes–La Muela* `24.50 GWh` + *Moralets* `27.00 GWh` + *Aguayo* `3.70 GWh` + *Estany Gento–Sallente* `3.27 GWh` + *Tajo de la Encantada* `1.00 GWh`) = **`59.470 GWh`** (`quality: sourced`; `17.85 h` at `3,331.4 MW`). Adding the physical upper-reservoir energy (`hm³ × head × 9.81 × 0.80 / 3600`) for *Bolarque II* (`7.0 hm³ × 269 m = 4.10 GWh`) and *Ibón de Ip* (`5.3 hm³ × 940 m = 10.86 GWh`) yields **`74.430 GWh`** (`quality: derived`; `22.34 h` at `3,331.4 MW`).
     - Pure PHS pumping capacity in JRC (*La Muela I–II* `1,390 MW` + *Tajo de la Encantada* `420 MW` + *Sallente* `400 MW` + *Aguayo* `360 MW` + *Moralets* `219 MW` + *Bolarque II* `208 MW` + *Tanes* `110 MW` + *Montamara* `100 MW` + *Ip* `99 MW`) = **`3,306.000 MW`** (`quality: sourced`).

---

## 3. National vs. Modelled-Scope Clarifications

The Spain-wide calibration and validation CSVs (`national_capacities.csv`, `annual_demand.csv`, `chp.csv`, `validation_2024_es.csv`) provide four explicit geographic keys (REE electric-system labels, not model bus prefixes: in the network, `ES0*` is the peninsula and `ES1 0AC` the Balearics):
- `ES` — Spain National total (Peninsular + Balearic Islands + Canary Islands + Ceuta + Melilla)
- `ES_peninsular` — Iberian Mainland (`ES1`, `geo_id=8741`)
- `ES_baleares` — Balearic Islands (`ES4`, `geo_id=8743`)
- `ES_mainland_baleares` — Sum of `ES_peninsular + ES_baleares` (`ES1 + ES4`), which is the exact geographic scope of the 15-node study model (Canary Islands, Ceuta, and Melilla are not in the model).

Official Redeia and MITECO primary data require three scope distinctions that commonly cited national ballpark figures blur:

1. **2024 power-sector $\text{CO}_2$ emissions**:
   - **National (`ES`)** 2024 electricity-generation $\text{CO}_2$ reported by REData (`no-renovables-detalle-emisiones-CO2`) is **`27.045 MtCO2`** (`27,044,848 tCO2 eq.`), of which **`5.140 MtCO2`** (`19.0%`) is emitted in the **Canary Islands, Ceuta, and Melilla**.
   - For the modeled scope (**`ES_mainland_baleares` = `ES1 + ES4`**), 2024 power-sector $\text{CO}_2$ is **`21.905 MtCO2`** (`19.990 MtCO2` on the Peninsula `ES1` + `1.915 MtCO2` on the Balearic Islands `ES4`).
2. **2024 Spanish electricity demand**:
   - **National (`ES`)** busbar demand (`Demanda en b.c.`) in 2024 is **`249.000 TWh`**, whereas **Modeled (`ES_mainland_baleares` = `ES1 + ES4`)** 2024 busbar demand is **`239.692 TWh`** (`233.628 TWh` Peninsular `ES1` + `6.064 TWh` Balearic `ES4`).
3. **2024 Spanish CCGT generation**:
   - **National (`ES`)** 2024 CCGT generation is **`35.755 TWh`**, whereas **Modeled (`ES_mainland_baleares` = `ES1 + ES4`)** 2024 CCGT generation is **`32.019 TWh`** (`29.107 TWh` Peninsular `ES1` + `2.913 TWh` Balearic `ES4`).
